# やる夫で学ぶ電力系統 ── 電力会社CTOになって電気を作り直す

---
## 登場人物

**やる夫** ── 大手電力会社に技術担当役員（CTO）として招かれた男。頭は回るが、すぐ「一番簡単そうな案」に飛びつく。

**やらない夫** ── 前任のCTO。今日で退任し、技術顧問に退く。

**できる子** ── 中央給電指令所の運用責任者。議論より先に、系統から上がってきた実測値を読み上げる。

**反復トイ例「離島グリッド」** ── 全幕を通じて使い回す小さな系統。同期発電機3台（各 100 MVA、定格出力 100 MW）、需要 150 MW、周波数 60 Hz。

---
## プロローグ　CTO就任、最初の遺言

**やらない夫**：
引き継ぎは以上だ。財務も人事も資料を置いた。
最後に一つだけ、口で言っておくことがある。よく聞け。

**できる子**：
その前に日程だけ。3か月後の取締役会で、2050年までの設備投資計画を採決します。
送電網、調整力、脱炭素電源まで含めて、総額は兆円単位。否決されれば来年度の着工枠を失います。

**やる夫**：
就任3分で締切と兆円の話が来たお。前任者、ずいぶん重い置き土産だお。

**やる夫**：
なんだお。改まって。

**やらない夫**：
この会社が売っている商品はな──**在庫を持てない**。

**やる夫**：
……は？　電気の会社だお。倉庫にいっぱい貯めてあるんじゃないのかお。

**やらない夫**：
その思い込みを叩き直すのが、お前の最初の仕事だ。
電力会社のCTOってのはな、『作った瞬間に、誰かがちょうど使い切る』商売を、
1秒の隙もなく、100年間回し続ける仕事だ。
俺はそれを『見えない綱渡り』と呼んでる。

**やる夫**：
大げさだお。貯められないなら貯めればいいお。
でっかい電池をドーンと置けば解決だお。シンプルイズベストだお。

**やらない夫**：
……その第一声が出た時点で、お前はまだ何も分かっていない。
いいだろう。その『でっかい電池』案から始めよう。
まず、お前自身の手で、その案を殺してもらう。

**できる子**：
私は3か月後まで、計画に使える運用データを出します。理屈が現場と食い違ったら、その場で止めます。

---
## 第1幕　電気は在庫を持てない

---
### 1-1　でっかい電池は都市を救えるか ── 需給同時同量

**やらない夫**：
お前の担当エリア、仮に人口500万の都市圏だとする。
真夏のピークで電力需要はざっと 1500万 kW ＝ 15 GW だ。
電池で全部まかなうと言った。じゃあ、**夜の分だけ**貯めるとしよう。
夕方から翌朝までの10時間、平均10 GWとして、何 kWh いる？

**やる夫**：
10 GW × 10時間 ＝ 100 GWh だお。……100 GWh。ピンとこないお。

**やらない夫**：
世界最大級の系統用蓄電池がどのくらいか知ってるか。
1サイト数百 MWh、大きいものでようやく 1〜数 GWh のオーダーだ。
100 GWh を蓄電池で置くには、その巨大サイトを**数十個から百個**並べることになる。

**やる夫**：
うぐ……桁が全然違うお。
しかもそれ、たった一都市の、たった一晩分だお。
全国分を毎日……無理だお。金額も土地も資源も足りないお。

**やらない夫**：
電気自動車のバッテリーが 60 kWh 程度だ。100 GWh は、その **166万台分**。
都市一つを一晩支えるのに、乗用車166万台のバッテリーを積み上げる。
これが『貯めればいい』の正体だ。

**やる夫**：
……分かったお。降参だお。
電気は、石油やガスみたいに『タンクに貯めておいて必要な時に出す』ってことが、
量的に**できない**んだお。
だから──作る量と使う量を、**その瞬間その瞬間で一致させる**しかない。

**やらない夫**：
それを **需給同時同量** と呼ぶ。電力事業のすべての土台だ。
発電所の出力の総和と、無数の家庭・工場が今この瞬間に引いている量の総和が、
常に、秒単位で、釣り合っていなければならない。
1%ズレただけでも、放っておけば系統は崩壊する。

**やる夫**：
待つお。でも需要って、誰かが勝手にエアコンつけたり消したりするお。
こっちは相手が何 W 引くか事前に分からないお。
なのに『ちょうど一致させろ』って、そんなの神業だお。どうやって？

**やらない夫**：
いい問いだ。**その答えは、お前が第2幕で自分で見つける。今は保留にしておけ。**
ヒントだけやる。一致してるかどうかを教えてくれる『計器』が、系統の中に隠れている。
しかもその計器は、系統のどこで測っても同じ値を指す、魔法みたいな量だ。

---
### 1-2　隠れた体温計 ── 周波数の発見

**やらない夫**：
例の離島グリッドを出す。同期発電機3台、各100 MW、需要150 MW、60 Hz。
発電機ってのは、要するにタービンで回す**巨大な独楽（こま）** だ。
磁石を回して電気を起こす。回転数と極数で交流の周波数が決まる。
2極機なら 3600 rpm でちょうど 60 Hz。全機が電気的に噛み合って、
**全部が完全に同じ回転で同期して**回っている。

**やる夫**：
独楽が3つ、手をつないで同じ速さで回ってるイメージだお。

**やらない夫**：
そうだ。ではやる夫、ここで需要が急に 150 MW から 160 MW に増えた。
誰かが工場のモーターを一斉に回した。発電側はまだ150 MWのままだ。
足りない 10 MW のエネルギーは、どこから出ると思う？

**やる夫**：
エネルギー保存だから……どこかから出さなきゃ辻褄が合わないお。
……あっ。**回ってる独楽の運動エネルギー**だお！
足りない分は、タービンの回転から一時的に奪われる。
独楽が、ちょっと**遅くなる**お！

**やらない夫**：
その通り。回転が落ちれば？

**やる夫**：
回転数が落ちる＝**周波数が下がる**お！
60 Hz が 59.9 Hz とかに下がるお。
……逆に、需要より発電が多ければ独楽が加速して周波数が上がる。

あーーー！ 分かったお！
**周波数が、需給バランスの体温計**なんだお！
60 Hz ちょうど＝需給ぴったり。
60 Hz より低い＝発電不足。高い＝発電過剰。
誰も『今何 W 引いてるか』を数えなくても、周波数を見れば一発で分かる！

**やらない夫**：
第1幕の保留、自力で回収したな。
需給の一致を保証する神業の正体は、『周波数を 60 Hz に保つこと』に還元される。
しかも同期した系統では、周波数はエリア全体で（ほぼ）同一の値を取る。
北海道の隅で測っても本州の真ん中で測っても同じ。だから一つの計器で全体を監視できる。

**やる夫**：
体温計が一本あれば、患者全体の具合が分かるようなものだお。

**やらない夫**：
覚えておけ。この『回転体の運動エネルギーが、需給の食い違いを一瞬肩代わりする』性質を、
**慣性（イナーシャ）** と呼ぶ。今はただの脇役に見えるだろう。
だがこいつは第2幕でお前の命を救い、そして**第7幕で静かに姿を消して、お前を苦しめる。**
これも覚えておけ。

**やる夫**：
伏線が多いお……

---
## 第2幕　見えざる調速者 ── 周波数制御の再発明

---
### 2-1　電話で間に合うか ── 制御の階層が必要な理由

**やらない夫**：
では本題。周波数を 60 Hz に保てば勝ち、と分かった。どうやって保つ?
お前がCTOだ。制御の仕組みを設計しろ。

**やる夫**：
簡単だお。中央給電指令所──司令塔を作るお。
周波数が下がったら、指令所が『発電もっと上げて！』って各発電所に電話する。
上がったら『下げて！』。人間が監視して、指示を出す。これでいいお。

**やらない夫**：
では『電話で間に合う』か、訓練ログで判定しよう。

**できる子**：
離島グリッドで3機のうち1機、事故直前に50 MWを出していた機が脱落した記録です。
需要は150 MWのまま。脱落直後の周波数変化率、RoCoF は **約マイナス1.9 Hz/s** でした。

**やる夫**：
1秒に1.9 Hz!?　電話をかけ終わる前に答えが出てるお。どうしてその値になるんだお。

**やらない夫**：
式で検算しろ。符号は低下を負とするが、ここでは速さの大きさを見る。

$$\text{RoCoF} \;=\; \frac{\Delta P \cdot f_0}{2 \sum (H \cdot S)}$$

$\Delta P$ は不足電力〔MW〕、$f_0=60$、$H$ は慣性定数〔秒〕でだいたい 4 秒、$S$ は各機の定格〔MVA〕だ。
残った2機ぶんの $\sum H S = 4 \times 100 \times 2 = 800$ MJ。不足は脱落した 50 MW。入れてみろ。

**やる夫**：
$\dfrac{50 \times 60}{2 \times 800} = \dfrac{3000}{1600} \approx 1.9$ Hz/s……

ログと一致したお。**毎秒 1.9 Hz** も落ちるお!?
放っておいたら1秒で 58 Hz、2秒で 56 Hz……
電話してる場合じゃないお!
『もしもし発電所さん』って言ってる間に系統が死ぬお!!

**やらない夫**：
そうだ。周波数が 57〜58 Hz を割ると、今度は発電機自身が『自分が壊れる』と判断して
保護のために次々と系統から抜ける。抜ければさらに不足が増える。連鎖崩壊だ。
人間の電話は分・十分の世界。事故は秒・ミリ秒の世界。**時間スケールが3桁違う**。

**やる夫**：
……電話案は死んだお。
失敗の理由は分かったお。**現象の速さごとに、担当者を分けなきゃいけない**んだお。
ミリ秒〜秒の激変を受け止める係、数十秒で立て直す係、数分で最適化する係。
一人（＝指令所）に全部やらせようとしたのが間違いだったお。

**やらない夫**：
見事な言語化だ。周波数制御は**階層**になる。速い順に組み立てていくぞ。

---
### 2-2　最初の数秒を稼ぐのは誰か ── 慣性

**やらない夫**：
まず、脱落した瞬間の『毎秒1.9 Hz』を、いったい何が引き受けている?

**やる夫**：
第1幕でやったお。**慣性**だお!
残った独楽の回転エネルギーが、不足分を身銭を切って払ってる。
だから周波数は『いきなりゼロ』じゃなく『毎秒1.9 Hzでじわっと』落ちる。
この“じわっと”が、次の係が動くための**時間稼ぎ**になってるんだお。

**やらない夫**：
その通り。慣性は制御装置ですらない。ただ回転体が存在するだけで、タダで手に入る緩衝材だ。
$\sum HS$ が大きいほど、同じ脱落でも RoCoF が小さくなる=落ち方が緩やかになる。
大型の同期発電機がゴロゴロ回っている系統は、それだけで頑丈だ。
**この“タダの頑丈さ”を、後で失うことになる。** 忘れるなよ。

**やる夫**：
また伏線かお……分かったお、握っておくお。

---
### 2-3　自動で分担する ── ガバナとドループ

**やらない夫**：
慣性が数秒稼いだ。次だ。
その数秒のうちに、残った発電機が**自動で**出力を増やして落下を止めなきゃならん。
人間を介さず、だ。どうやる?

**やる夫**：
うーん……各発電機に『周波数が下がったら自分で燃料を増やせ』ってセンサーをつけるお。
回転数が落ちたのを感知して、蒸気バルブをガバッと開く。

**やらない夫**：
その装置は実在する。蒸気機関の時代からある **調速機（ガバナ）** だ。
ワットの遠心調速器の子孫だな。だが素朴に作ると罠がある。
3機全部に『下がったら全力で開け』と入れたらどうなる?

**やる夫**：
全機が全力で燃料を突っ込む……あっ、**行き過ぎる**お。
みんなが同時に頑張りすぎて、今度は発電過剰で周波数が上がる。
上がったら全機が全力で絞る。また下がる。上がったり下がったりで**ハンチング**（振動）するお!

**やらない夫**：
そうだ。ON/OFF的な制御は暴れる。しかも複数機が『どっちがどれだけ出すか』で喧嘩する。
欲しいのは、**周波数のズレに比例して、各機がなだらかに、分担して**応じる仕組みだ。
これを **ドループ（垂下）特性** という。式で書くとこうだ。

$$\frac{\Delta f}{f_0} \;=\; -\,R \cdot \frac{\Delta P}{P_{\text{定格}}}$$

$R$ はドループ率、慣例で 4〜5%。『周波数が定格の R だけずれたら、出力を定格いっぱいまで変える』という傾きだ。

**やる夫**：
傾きを持たせるのか。ON/OFFじゃなくて、坂道みたいに。
じゃあ計算してみるお。さっき50 MW脱落したお。残り2機（合計定格200 MW）で
その 50 MW を分担する。$R = 0.04$ として、周波数はどこで落ち着く?

$$\Delta f = R \cdot \frac{\Delta P}{P_{\text{定格}}} \cdot f_0 = 0.04 \times \frac{50}{200} \times 60 = 0.6 \text{ Hz}$$

……59.4 Hz で落ち着くお。各機は 25 MW ずつ増やして、50→75 MW。定格100 MW内で収まってる。
落下がちゃんと**止まった**お!

**やらない夫**：
これが **一次調整（ガバナフリー）**。数秒〜数十秒で自動的に周波数の低下を『止める』。
複数機が傾きに従って自動で山分けするから、喧嘩もハンチングもしない。
だが、やる夫。今の答え、一つ気持ち悪いところがないか?

**やる夫**：
……あるお。**59.4 Hz で止まった**。60 Hz に戻ってないお。
止血はできたけど、まだ 0.6 Hz 低いままだお。これはマズいお。

---
### 2-4　0.6 Hzを消す ── 二次調整と経済負荷配分

**やらない夫**：
なぜ 0.6 Hz を消さなきゃならん?

**やる夫**：
時計が狂うお。昔の電気時計は周波数を数えて時を刻んでたお。
それに、下がりっぱなしだと次の事故に耐える余力がないお。
60 Hz という定位置に戻して、また万一に備えたいお。

**やらない夫**：
その通り。一次調整は『止める』が仕事で、『戻す』はできない。傾きの宿命だ。
だから次の係が要る。数十秒〜数分かけて、残った 0.6 Hz 分を埋めて 60 Hz ちょうどに戻す。
これを中央給電指令所のコンピュータが自動でやる。**LFC（負荷周波数制御）／AGC** だ。

**やる夫**：
あっ、ここでやっと指令所（コンピュータ）の出番かお。
電話じゃ間に合わなかったけど、**秒〜分の仕事**なら中央制御が担当できるんだお。
速い激変は現地の慣性とガバナ、遅い微調整は中央。役割分担だお。

**やらない夫**：
さらにその上、**三次調整＝経済負荷配分（EDC）** がある。数分〜数十分だ。ここでやる夫に問う。
どの発電機を、どれだけ動かすか。何を基準に選ぶ?

**やる夫**：
そりゃ**一番安いのからフル稼働**だお。燃料費の安い発電機を目一杯回して、
足りない分だけ高いのを足す。当たり前だお。

**やらない夫**：
その原則は正しい。**メリットオーダー**という。限界費用（もう1 kWh作る追加コスト）の安い順に積む。
だが『安いのだけフル稼働』を額面通りやると、さっきお前が殺した案とぶつかるぞ。
全需要 150 MW を、一番安い1機（100 MW）＋二番目（50 MW）だけでまかなったとする。
そこで一番安い機が脱落したら?

**やる夫**：
うぐ……50 MW どころか 100 MW がいきなり吹っ飛ぶお。
しかも安いの目一杯だから、**増やす余力（予備力）** がどこにも残ってないお。
……分かったお。**一番安く作る**ことと、**万一に備えて余力を残す**ことは**両立しない**。
だから、わざと最安機をフルにせず、複数機に余裕を持たせて回す。
純粋な経済性より少し高くつくけど、それは**保険料**なんだお。

**やらない夫**：
その保険料の正体が **予備力（リザーブ）** だ。まとめるぞ。周波数制御は4層。

- **慣性**（ミリ秒〜秒）：タダの緩衝。落ち方を緩やかにする。
- **一次調整＝ガバナ/ドループ**（秒〜数十秒）：自動で落下を『止める』。ただし偏差が残る。
- **二次調整＝LFC/AGC**（数十秒〜数分）：中央制御で偏差を消し 60 Hz に『戻す』。
- **三次調整＝経済負荷配分**（数分〜）：予備力を確保しつつ、残りを最も安く分担。

電話1本で全部やろうとしたお前の最初の案は、この4層を1層に潰していたわけだ。

**やる夫**：
速さの違う仕事を、速さ別のチームに割り振る。
オーケストラみたいだお。瞬発は反射神経、微調整は指揮者、曲全体は作曲。
……CTOの仕事、ちょっと分かってきたお。

---
## 第3幕　電流戦争 ── 送電・大型化・規格化の血みどろの歴史

---
### 3-1　直流で送ればいいじゃないか ── I²R が全てを決めた

**やらない夫**：
ここまで『発電と需要を一致させる』話をした。だが発電所は都市の真ん中には作れん。
水力は山奥、火力は海沿い、原子力はさらに遠い。**遠くから運ぶ**必要がある。どう運ぶ?

**やる夫**：
電線でつなぐお。電池は直流だし、素直に**直流**で送ればいいお。
プラスとマイナス、シンプルだお。

**やらない夫**：
1880年代、エジソンがまさにそれをやった。ニューヨークに直流の配電網を敷いた。
では反例だ。離島から本土へ、**受電端で50 MW**を届けるとする。往復分をまとめた線路抵抗を
仮に $R = 0.1\,\Omega$ としよう。まず受電端電圧が5 kV（5000 V）なら、負荷へ流れる電流は?

**やる夫**：
$I = P/V = 50{,}000{,}000 / 5000 = 10{,}000$ A。1万アンペアだお。太い電流だお。

**やらない夫**：
その電流が線路抵抗を通ると、$I^2 R$ の熱として捨てられる。損失と電圧降下を計算しろ。

**やる夫**：
$P_{\text{損}} = I^2 R = 10{,}000^2 \times 0.1 = 10{,}000{,}000$ W ＝ **10 MW**。
電圧降下は $IR=1000$ V。受電端を5 kVに保つなら送電端は6 kV、送電端電力は60 MWだお。

届ける50 MWの**20%に当たる10 MW**を熱で捨てて、電圧も20%ぶん余計に押し出すのかお。
式の上では動くけど、送電設備としてはひどすぎるお。

**やらない夫**：
では受電端電圧を500 kV（100倍）に上げ、同じ50 MWを届けよう。電流は?

**やる夫**：
$I = 50{,}000{,}000 / 500{,}000 = 100$ A。電流が100分の1になったお。損失は……

$$P_{\text{損}} = 100^2 \times 0.1 = 1000 \text{ W} = 1 \text{ kW}$$

**1 kW**! さっきの10 MWから**1万分の1**! 電圧降下も10 V、500 kVの0.002%だお。
……そうか。損失は電流の**2乗**だから、電圧を100倍にして電流を100分の1にすると、
損失は100²＝1万分の1になるんだお!
**送電は、とにかく電圧を高くして電流を減らすゲーム**なんだお!

**やらない夫**：
そこが核心だ。同じ電力なら、電圧を上げるほど電流が減り、損失は電圧の2乗に反比例して消える。
だから送電線は 27.5 万 V、50 万 V と、天文学的な電圧を使う。
さて、ここでエジソンの直流に**致命傷**が入る。やる夫、当時の直流に、
電圧を自由に上げ下げする道具はあったか?

**やる夫**：
……あっ。ないお。
直流の電圧を変えるのは、当時の技術じゃ地獄だお。
でも**交流**なら──**変圧器（トランス）** があるお!
コイルの巻き数比だけで、電圧をタダ同然でヒョイと上げ下げできる!
しかも変圧器は動く部品がなくて、ほぼ損失なしで動く!

**やらない夫**：
そこが分水嶺だった。エジソンの直流は、発電した電圧のまま送るしかない。
安全のため電圧を低く（110 V級）していたから、送電損失で **1〜2 km ごとに発電所**が要った。
都市を直流で覆うには、発電所を虫食いのように敷き詰めるしかない。スケールしない。

**やる夫**：
交流＋変圧器なら、発電所で電圧をドカンと上げて遠くまで送り、
街の手前で下げて配る。**1か所の大発電所で広い範囲**を賄えるお。
直流、送電では死んだお……

**やらない夫**：
**『直流は送電では死んだ』── これを握っておけ。第6幕で、直流は姿を変えて蘇る。**

---
### 3-2　電流戦争 ── 規格が金と命を賭けて争った

**やらない夫**：
今お前が数分で辿った結論を、19世紀末の人類は**流血しながら**争った。**電流戦争**だ。
エジソン陣営（直流）対、ウェスチングハウス＋テスラ陣営（交流）。
交流の理論的な旗手が、あの **ニコラ・テスラ** の多相交流と、
のちに交流回路を数学的に手なずけた **スタインメッツ** だ。

**やる夫**：
エジソンは負けると分かってて、なんで直流に固執したんだお。

**やらない夫**：
特許と投資だ。エジソンは直流網に莫大な資本を突っ込んでいた。
技術的敗北を認めることは、経営的敗北を意味した。
だからエジソンは**技術ではなくネガキャン**に走った。『交流は高電圧で危険だ』と。
交流で動物を感電死させる公開実験までやって、恐怖を煽った。
極めつけに、**電気椅子**（死刑装置）を交流で作らせ、
“交流に殺される”というイメージを世論に刷り込もうとした。

**やる夫**：
うわ……規格争いに人の死まで持ち出したのかお。えげつないお。

**やらない夫**：
だが物理には勝てなかった。決着をつけた一撃が二つある。

一つは 1891年、ドイツのフランクフルト万博。**ラウフェン＝フランクフルト間 175 km** を、
**三相交流** 15 kV で送電するデモが成功した。効率75%超。
AEGのドリヴォ＝ドブロヴォルスキーらの仕事だ。
『高電圧交流なら 100 km 超を実用効率で送れる』ことを、世界の目の前で証明した。

**やる夫**：
三相ってのが出てきたお。何がいいんだお。

**やらない夫**：
位相を120度ずつずらした3本の交流だ。回転磁界が自然にでき、モーターが素直に回る。
送電の電線利用効率もいい。**三相交流**が、以後の世界標準になった。これも規格化の勝者だ。

二つ目の一撃が 1895年、**ナイアガラの滝**。ウェスチングハウスが巨大水力を建設した。
アダムス発電所、1機 5000 馬力（およそ 3.7 MW）の発電機。当時の途方もない大型機だ。
テスラの構想に基づき、電力を約 40 km 先のバッファローまで送電した。
最初の大口客は、大量の安い電気を欲しがった**アルミ精錬**（ピッツバーグ・リダクション、後のアルコア）だった。

**やる夫**：
規格争いに勝った側が、でっかい水力とでっかい客をセットで押さえたんだお。
技術と経営が両輪だお。

**やらない夫**：
面白い後日談がある。同じ1895年、宿敵だった **GE とウェスチングハウスが特許を相互利用する協定**を結んだ。
300件もの訴訟合戦をやめ、二社で市場を分けた。
規格戦争は、最後は**呉越同舟の標準化**で終わる。これは電力史で何度も繰り返すパターンだ。

---
### 3-3　周波数という規格は、なぜ揃わなかったか

**やる夫**：
交流の勝ちは分かったお。でも交流には『周波数』って自由度があるお。
50 Hz とか 60 Hz とか。これはどう決まったんだお。

**やらない夫**：
答えを先に配るのはやめよう。周波数を高くすると、変圧器の鉄心は同じ電圧なら小さくできる。
一方で当時の送電や回転機には高すぎる周波数が不利だった。低くすれば送電と大型回転機には都合がよいが、
人間の目には照明の**ちらつき**（フリッカー）が見えてくる。発電機の回転数は極数との組合せにも縛られる。
お前なら何 Hz を標準にする?

**やる夫**：
高すぎても低すぎてもダメ。用途ごとの都合まで違うなら、唯一の最適値は出ないお。
せいぜい照明が気にならず、回転機にも無理のない**40〜60 Hzあたり**を候補にするお。
最後は実機で試して、設備を揃えやすい値に寄せるしかないお。

**やらない夫**：
その通り。初期には 133 Hz の設備さえあり、値はばらばらだった。
1891年のラウフェン線は40 Hzだったが、照明用途には低く、その後AEGは50 Hzを標準にした。
一方アメリカはウェスチングハウス／GE系が60 Hzへ収束した。ナイアガラは巨大な水車と回転機の都合から
25 Hzを採り、その設備群は後年まで残った。つまり、物理が範囲を絞っても**最後の一つまでは決めない**。

**やる夫**：
その隙間を、最初に大量導入したメーカーや発電所が埋めたのかお。
50 Hzと60 Hzの勝敗というより、先に設備の群れを作った側から動かせなくなったんだお。

**やる夫**：
じゃあ日本は……あっ、嫌な予感がするお。

**やらない夫**：
その予感は正しい。だが**日本の悲劇は第6幕でたっぷりやる。今は保留だ**。
ここで押さえるのは規格化の教訓だ。周波数・電圧・相数といった規格は、
技術的に許される範囲の中では、**誰が最初に大量に据え付けたか**で決まってしまう。
一度巨大な設備群が特定の規格で据わると、後から変えるのは天文学的コストになる。
これを **経路依存性（パス・ディペンデンス）** という。覚えておけ。

**やる夫**：
物理は候補を絞る。でも社会が最初に選んだ設備が、最後の答えを固定するんだお。
規格は性能表だけで決まるんじゃなく、時間と台数で固まるんだお。

---
### 3-4　大型化の暴走と限界 ── 火力プラントはなぜ巨大化したか

**やらない夫**：
送電が高電圧化する一方、発電機そのものも**大型化**を続けた。なぜだと思う?

**やる夫**：
大きい方が得だからだお。……なんで得なんだお?　理由を言えって顔してるお。

**やらない夫**：
二つある。一つは **スケールの経済**。
ボイラーやタービンは、容量を2倍にしても、鉄や人件費は2倍まで増えない。
容量あたりの建設費・運転費が、大きいほど安くなる。
もう一つが**熱効率**だ。火力の効率は、蒸気の**温度と圧力**をどこまで上げられるかで決まる。
カルノーの原理だ。高温高圧の蒸気ほど、同じ石炭からより多くの電気を絞り出せる。

**やる夫**：
温度と圧力を上げる……ボイラーがどんどん過酷になるお。

**やらない夫**：
そうだ。歴史はこう進んだ。
- ナイアガラ（1895）で 1機 数 MW。
- 1920〜30年代に数十 MW 級。
- 戦後、水の臨界点（約 22 MPa, 374℃）を超える **超臨界（スーパークリティカル）** ボイラーが登場。
- 1960〜70年代には 1機 **50〜100万 kW（500〜1000 MW）** の巨大ユニットが林立。
- さらに **超々臨界（USC）**、蒸気温度 600℃級へ。
温度・圧力を上げるたびに効率は数%ずつ上がった。

**やる夫**：
いいことずくめだお。もっと大きく、もっと高温にすればいいお。

**やらない夫**：
そこで**失敗の歴史**が始まる。高温高圧はボイラー管の**金属**をいじめる。
クリープ（高温でじわじわ変形）、腐食、熱疲労。設計を攻めすぎた初期の超臨界機は、
配管破断や運転トラブルを頻発させた。効率を追うほど**材料工学の壁**にぶつかった。
USCの 700℃級を狙うと、もはや普通の鋼では持たず、高価なニッケル基合金が要る。
効率の伸びと、材料コスト・信頼性の悪化が、どこかで釣り合ってしまう。

**やる夫**：
攻めた分だけ壊れるお……。じゃあ大型化にも、効率と同じで**天井**があるんだお。

**やらない夫**：
効率の天井だけじゃない。**系統側の天井**もある。ここが今日一番の教訓だ。
1機を 100万 kW に大型化したとする。すると、その1機が事故で脱落したとき、
系統は一瞬で **100万 kW** の穴を抱える。第2幕でやった RoCoF と予備力の話を思い出せ。

**やる夫**：
……あっ! **大きい1機は、大きい N-1 事故**だお!
1機がデカいほど、それが飛んだときの周波数低下がデカい。
だから、それに耐えるための**予備力**も、慣性も、余計に持たなきゃいけない。
単機を大きくするほど、系統全体が背負う『保険』が重くなるんだお。
効率のために大きくしたのに、信頼度のためのコストが増える。**大型化はタダじゃない**!

**やらない夫**：
完璧だ。だからこの国では、系統が耐えられる単機容量に**上限の目安**を置く。
どれだけ効率が良くても、1機が系統の許容脱落量を超えて大きくはできない。
『大きいほど得』という素朴な直観は、**発電単体では正しく、系統全体では嘘になる**。
この“単体最適と全体最適のズレ”は、この先も何度も出てくるCTOの宿命だ。

**やる夫**：
規模の経済で殴りに行ったら、信頼度の請求書が回ってきた。世知辛いお。

---
## 第4幕　電力の二つの顔 ── 有効電力・無効電力と電圧の謎

---
### 4-1　電流が流れてるのに仕事をしない ── 無効電力の発見

**やらない夫**：
電圧を上げて送る、は分かった。だが送電網の運用は『周波数を保つ』だけでは終わらん。
もう一つ、**電圧そのもの**を各地点で適正に保つ、という戦いがある。

**やる夫**：
え、電圧なら変圧器で決めた通りに出るお。何が問題なんだお。
電力は電力、$P$〔W〕だけ考えればいいお。ワット数さえ合ってれば万事OKだお。

**やらない夫**：
では反例だ。離島に大きな**モーター負荷**（工場のポンプ群）をつなぐ。
モーターはコイルの塊、つまり**誘導性**だ。交流ではコイルに流れる電流は、電圧に対して
**90度遅れる**。ここで、電圧 $v(t)$ と電流 $i(t)$ の積、つまり瞬時電力 $p(t)=v i$ を、
1周期にわたって平均するとどうなる? 電圧を $\cos$、電流を90度遅れの $\cos(\omega t - 90°)=\sin$ として。

**やる夫**：
$\cos\theta \times \sin\theta$ を1周期平均……$\cos\sin = \frac{1}{2}\sin 2\theta$ だから、
1周期の平均は**ゼロ**だお。

……あれ? 電流はガンガン流れてるのに、**平均の仕事がゼロ**!?
電流が流れれば電線は $I^2R$ で熱くなるのに、負荷は何も受け取ってない!?

**やらない夫**：
その通り。純粋なコイル（純誘導性）に流れる電流は、**行って帰るだけ**で正味の仕事をしない。
電源とコイルの間を、エネルギーが**貸し借り**されているだけだ。半周期はコイルに蓄え、
半周期は電源に戻す。往復するが正味ゼロ。だが電線の中を電流としては確かに流れる。

**やる夫**：
無駄な電流が線路を占領してるのに、何の役にも立ってない……
これは新しい概念に名前をつけないと整理できないお。

**やらない夫**：
そこでお前が命名者だ。正味の仕事をする成分と、貸し借りで往復するだけの成分を分けろ。

**やる夫**：
仕事をする方を **有効電力 $P$**〔W〕。往復するだけの方を……**無効電力 $Q$**〔var〕と呼ぶお。

**やらない夫**：
名前はついた。次は関係式だ。電流を、電圧と同相の成分と、90度ずれた成分へ分けて描け。

**やる夫**：
二つの電流成分は直角だお。同じ電圧を掛ければ、同相成分が $P$、直交成分が $Q$ を生む。
なら見かけ上流れている全体を **皮相電力 $S$**〔VA〕とすると、直角三角形から
$S^2 = P^2 + Q^2$ だお。命名だけでは出なかった式が、電流の分解から出たお。

**やらない夫**：
その分解が電力工学の背骨だ。$\cos\phi = P/S$ を **力率** という。
力率が悪い（$Q$ が大きい）ほど、同じ $P$ を運ぶのに余計な電流が流れ、線路が無駄に混む。
CTOとして最初に効く小技はこれだ── 工場に**コンデンサ**を置く。
コンデンサは電流を90度**進ませる**、コイルのちょうど逆だ。
コイルの $Q$ とコンデンサの $Q$ を打ち消し合わせれば、無駄な往復電流が消える。
**力率改善**、これで線路の混雑が減り、損失も減る。

**やる夫**：
コイルの遅れとコンデンサの進みを相殺させる。ヤジロベエだお。
……でも、なんで無効電力なんかをそんなに気にするんだお。
所詮『役に立たない往復』なんだお。放っておけばいいお。

**やらない夫**：
そこが最大の落とし穴だ。無効電力は、**電圧を決める**。

---
### 4-2　電圧は無効電力で決まる ── P-δ / Q-V デカップリング

**やらない夫**：
送電線を、抵抗 $R$ ではなく **リアクタンス $X$**（コイル成分）が支配すると考えろ。
高電圧送電線では実際 $X \gg R$ だ。送り出し電圧 $V_1$、受け取り $V_2$、位相差 $\delta$ とすると、
線路を流れる有効・無効電力は近似でこう書ける。

$$P \;\approx\; \frac{V_1 V_2}{X}\sin\delta, \qquad Q \;\approx\; \frac{V_1(V_1 - V_2\cos\delta)}{X}$$

$\delta$ が小さいとき、$\sin\delta \approx \delta$、$\cos\delta \approx 1$。この2式をよく睨め。
$P$ を主に動かすのはどの変数だ? $Q$ を主に動かすのは?

**やる夫**：
$P \approx \dfrac{V_1 V_2}{X}\delta$ だから、$P$ は主に**位相差 $\delta$** で決まるお。
$Q \approx \dfrac{V_1(V_1 - V_2)}{X}$ だから、$Q$ は主に**電圧差 $V_1 - V_2$** で決まるお。

……あーーー! これ、**きれいに分かれてる**お!
- **有効電力 $P$ ↔ 位相差 $\delta$（≒ 周波数の世界）**
- **無効電力 $Q$ ↔ 電圧の大きさ $V$**

つまり、周波数を制御したいなら $P$ をいじる。電圧を制御したいなら $Q$ をいじる。
二つの問題が**ほとんど独立**に扱える! これは第2幕の周波数制御が
電圧の話と混ざらずに済んでた理由でもあるお!

**やらない夫**：
それが **P-δ / Q-V デカップリング**。系統運用を人間が扱える理由の半分はこれだ。
周波数（＝需給バランス、$P$ の世界）と、電圧（＝$Q$ の世界）を、別々のチームが別々に見られる。
もし $P$ と $Q$ がぐちゃぐちゃに絡んでいたら、系統は誰にも制御できなかった。

**やる夫**：
数値で確かめたいお。線路 $X = 10\,\Omega$、電圧 $V = 100$ kV でやってみるお。

まず **無効電力を 50 Mvar** 送ったときの電圧降下:
$$\Delta V \approx \frac{X \cdot Q}{V} = \frac{10 \times 50\times10^6}{100\times10^3} = 5000 \text{ V} = 5\%\text{ 降下}$$
電圧が5%も落ちたお。

次に **有効電力 50 MW を力率1（$Q=0$）** で送ったとき:
電圧降下はほぼゼロ。代わりに位相差が
$$\delta \approx \arcsin\!\frac{P X}{V_1 V_2} = \arcsin\frac{50\times10^6 \times 10}{10^{10}} = \arcsin(0.05) \approx 2.9°$$
電圧はほぼ動かず、**位相だけ 2.9度** 動いたお。

やっぱりだお! **無効を送ると電圧が下がり、有効を送ると角度が動く。** 見事に別々だお!

**やらない夫**：
これで電圧制御の実務が読める。遠方の電圧が下がってきたら、無効電力が足りない証拠だ。
その地点の近くで $Q$ を**注入**してやればいい。手段はいくつもある。

- **コンデンサ**（進み無効を出す＝電圧を上げる）／**分路リアクトル**（遅れ＝電圧を下げる）
- **同期調相機**（無負荷で回す同期機。界磁を強めれば $Q$ を吐き、弱めれば吸う）
- **SVC / STATCOM**（半導体で $Q$ を高速に出し入れする現代版）

ここで一つ、重い注意をしておく。**無効電力は遠くへ送れない**。
なぜなら、$Q$ を送ろうとすると途中の線路で $\Delta V \approx XQ/V$ の電圧降下が起き、
送る先に届く前に自分自身が電圧を食い潰す。**$Q$ はローカルに手当てするしかない**。

**やる夫**：
有効電力は遠くの大発電所からドーンと送れるのに、
無効電力は**その場その場で作る**しかないんだお。地産地消だお。
……電圧制御が『全国一律』にできず、地点ごとの戦いになる理由が腹落ちしたお。

**やらない夫**：
そしてこの『電圧を支える力』の多くを、実は**回っている同期発電機**が自然に供給していた。
界磁を持つ同期機は、$Q$ の出し入れが得意なんだ。
**この“同期機がタダで配ってくれていた電圧支持と慣性”を、第7幕で失う。** ここも握っておけ。

**やる夫**：
第2幕の慣性、第4幕の電圧支持……同期発電機、地味にめちゃくちゃ働き者だったお。

---
## 第5幕　つなぐことの光と影 ── 信頼度と大停電の歴史

---
### 5-1　全部つなげば安心か ── N-1 という思想

**やらない夫**：
発電と送電の道具が揃った。次は**信頼度**だ。停電させない設計をどう考える?

**やる夫**：
たくさんの発電所と、たくさんの送電線を、**全部網の目につなぐ**お。
1個が倒れても、隣が肩代わりする。つなげばつなぐほど安心だお。
メッシュ状にガッチリ相互接続すれば、バックアップだらけで無敵だお。

**やらない夫**：
その思想の正しい部分を、まず制度にした概念が **N-1 基準** だ。
『系統の構成要素が**どれか1つ**（送電線1本、発電機1台、変圧器1台）失われても、
残りで全需要を、規定の電圧・周波数を保ったまま供給し続けられること』。
常に“1個壊れても大丈夫”な余裕を持って運用する。お前の離島でやってみろ。
3機で需要 150 MW を運用中。N-1、つまり**最大の1機（100 MW定格、仮に50 MW出力）** が飛んでも耐えるか?

**やる夫**：
50 MW を残り2機（合計余力 100 MW）で拾える。周波数は第2幕でやったように一次・二次で戻せる。
うん、**N-1 は満たしてる**お。1機なら耐える。安心だお。

**できる子**：
安心する前に、今日17時の需要予測を更新します。猛暑で離島の需要は215 MWまで上振れしました。
3機を均等に運転していると1機あたり約72 MW。1機脱落後に残る2機の上限は合計200 MWです。

**やる夫**：
15 MW足りない。朝の予測では通っていたN-1が、気温の上振れで落第したお。

**できる子**：
選択肢は二つ。燃料費の高い緊急用ガスタービンを起動するか、契約工場へ20 MWの需要抑制を頼むか。
後者にも対価が要ります。16時までに決めてください。

**やる夫**：
設備の余裕は、表の上に置いておく飾りじゃないお。今日の予測が動けば、今日お金を払って買い直す保険だお。
工場の生産計画を確認して、確実に20 MW下げられるなら需要抑制を発動する。応じられないならガスタービンだお。
安さだけで片方に賭けず、**実行できることを確認してから**N-1を満たすお。

**やらない夫**：
初めてCTOらしい判断をしたな。信頼度には費用がかかり、その費用を削りすぎれば停電で払うことになる。

**やらない夫**：
では意地悪をする。お前は『つなぐほど安心』と言った。本当か?
網の目につないだ大系統で、1本の線が過負荷で落ちた。落ちた線が運んでいた電力は、
どこへ行く?

**やる夫**：
消えはしないお……**隣の線に回り込む**お。
……あっ。回り込まれた隣の線が、今度は**自分が過負荷**になるお。
するとそいつも保護で切れて、さらに隣へ回る。
**将棋倒し**だお! つないだせいで、1本の失敗が全体に**伝染**するお!

**やらない夫**：
それが **カスケード停電（連鎖崩壊）**。つなぐことは、平時のバックアップと引き換えに、
**故障を伝播させる高速道路**をも作ってしまう。ここが信頼度設計の本質的ジレンマだ。
そして人類は、これを机上の空論ではなく、**実際の巨大災害**として何度も味わってきた。

---
### 5-2　木の枝と鳴らなかった警報 ── 2003年 北米大停電

**やらない夫**：
2003年8月14日、アメリカ北東部からカナダにかけて、**約5500万人**が停電した。[1]
史上最悪級だ。発端は何だったと思う? 巨大なテロか? 大地震か?

**やる夫**：
5500万人だお……よほどの大事件だお。全土的な設備崩壊とかかお?

**やらない夫**：
オハイオ州の、**木の枝**だ。

**やる夫**：
……えっ、木の枝?

**やらない夫**：
猛暑の日。送電線に大電流が流れて電線が熱でたるむ。たるんだ線が、
**手入れを怠って伸びていた木**に触れて地絡し、1本が停止した。
ここまでは日常茶飯事、N-1 の範囲だ。普通なら誰も気づかず処理される。
だが電力会社（ファーストエナジー）の制御室で、**警報システムのソフトにバグ**があり、
オペレーターに警報が届かなかった。**運転員は異変に気づかないまま**だった。

**やる夫**：
一番マズいやつだお。壊れたことに**気づけない**。
N-1 の設計が正しくても、それが起きたことを認識できなきゃ手を打てないお。

**やらない夫**：
そうだ。しかも広域監視をする上位機関（当時のMISO）側でも、
状態推定のツールが止まっていた。担当者が席を外していた、という話まで残っている。
最初の1本が落ちた後、残りの線に負荷が乗り移り、また木に触れ、また落ち……
**誰も全体像を掴めないまま**、崩壊はエリー湖を回り込むループを疾走し、
オハイオからニューヨーク、カナダのオンタリオまで一気に飲み込んだ。
256の発電所が停止、被害額は60億ドル超、死者も出た。

**やる夫**：
送電の物理じゃなくて、**警報のバグと運用の見落とし**が5500万人を暗闇にしたお。
……CTOとして怖いのはこれだお。設備は健全でも、**見えなくなった瞬間に負ける**。
監視・可視化・状態推定、いわば系統の“計器盤”こそ命なんだお。

**やらない夫**：
この教訓から、北米では信頼度基準が**任意ルールから強制力ある基準**へと格上げされた。
樹木伐採（植生管理）の義務化、広域の状態把握の強化。
停電は毎回、**制度**を書き換える。技術より制度が動くこともある、と覚えておけ。

---
### 5-3　クルーズ船が通るので線を切ります ── 2006年 欧州分裂

**やらない夫**：
次は2006年11月4日、ヨーロッパ。大陸の同期系統が**3つに割れた**。約1500万人が影響を受けた。[2]
発端は何だと思う?

**やる夫**：
今度は何だお。まさかまた木の枝……

**やらない夫**：
**クルーズ船**だ。ドイツ北部のエムス川を、建造されたばかりの大型客船（ノルウェージャン・パール）が
北海へ回航する。川をまたぐ 38万 V の送電線が**低くて船のマストに当たる**恐れがあった。
だから予定通り、その送電線を**計画停止**した。これ自体はよくある作業だった。

**やる夫**：
線を1本、わざと切るだけだお。N-1 の範囲じゃないのかお。

**やらない夫**：
そこで運用側が油断した。線を切った後、電力が南の別の線へ回り込み、
ある基幹線（ランデスベルゲン＝ヴェーレンドルフ線）の潮流が警戒値を超えた。
オペレーターは負荷を減らそうと変電所の母線を操作した。**が、その効果を数値計算で確認せず、
経験則（勘）で実施した**。結果は逆。操作の2秒後にその線が過負荷保護で落ち、
カスケードが南へ走り、大陸系統は**西・南東・北東の3つの島**に分裂した。

**やる夫**：
N-1 の判定を**勘でやった**のが致命傷だお。
“たぶん大丈夫”は、大系統では“たぶん崩壊”だお。数値で確かめない安全は安全じゃないお。

**やらない夫**：
分裂の後がまた教科書だ。**西の島は発電不足で周波数が 49 Hz に急落**し、
自動で負荷遮断（強制停電）して崩壊を食い止めた。
**北東の島は発電過剰**になり、今度は周波数が上がりすぎた。
しかもこのとき、**風力発電が制御不能に自動再投入**して過剰をこじらせ、復旧を遅らせた。

**やる夫**：
あっ、風力が勝手な動きをして事態を悪化させたお。
……これ、第7幕でやるって言ってた再エネの話につながってる予感がするお。

**やらない夫**：
鋭い。握っておけ。復旧はTSO（送電会社）たちが分担して連携し、38分で再同期、
2時間弱で正常化した。全欧ブラックアウト寸前で踏みとどまった。
後日、船を通すために送電鉄塔を **84 m から 110 m に嵩上げ**し、
国際的なN-1計算の義務と、TSO間のリアルタイム情報共有が強化された。
教訓は二つ。**勘で系統をいじるな**。**隣の国のことも数字で見ろ**。

---
### 5-4　嵐と設定ミス ── 2016年 南オーストラリア全系崩壊

**やらない夫**：
三つ目、2016年9月28日、南オーストラリア州。州全体が**完全停電（ブラックシステム）** した。
これが一番、これからの時代の顔をしている。発端は暴風だ。

**やる夫**：
嵐で送電鉄塔が倒れたお?

**やらない夫**：
竜巻級の暴風で 275 kV 送電線が複数損傷し、**短時間に5〜6回の電圧の乱れ（フォールト）** が起きた。
ここで問題になったのが**風力発電機の“乗り切り（ライドスルー）設定”** だ。
風車には『短時間の電圧乱れは耐えて運転を続ける』機能がある。
ところが多くの風車が、**“乱れが規定回数を超えたら自己保護で停止する”** 設定になっていた。
その規定回数が、当時わずか **6回**程度に絞られていた。

**やる夫**：
5〜6回の乱れ……あっ、設定した回数にちょうど届くお。
嵐で立て続けに乱れが起きた瞬間、**9つの風力発電所が一斉に自己保護でシャットダウン**したお!?

**やらない夫**：
その通り。一瞬で約 450 MW の発電が消えた。不足を埋めようと、隣のビクトリア州へつながる
連系線（ヘイウッド連系）に潮流が殺到し、850 MW 超に達して**連系線も保護で脱落**。
南オーストラリアは本土から**切り離された孤島**になった。

**やる夫**：
孤島になった瞬間、そのエリアの発電と需要のバランスが一気に崩れるお。
しかも風力が抜けたぶん、残ってるのは……

**やらない夫**：
そこだ。RoCoF を計算した記録が残っている。**平均 −6.25 Hz/s**[3]。

**やる夫**：
**マイナス6.25 Hz/s!?** 第2幕の離島は 1.9 Hz/s で『電話してる暇はない』だったお。
その3倍以上の速さで落ちたお。1秒かからず 47 Hz を割って、
残りの発電機も保護で全部落ちて──**州全体が真っ暗**。文字通り“ブラックシステム”だお。

**やらない夫**：
なぜこんなに RoCoF が大きかった? 第2幕の式を睨め。$\text{RoCoF} = \dfrac{\Delta P \cdot f_0}{2\sum HS}$。
風力・太陽光は**インバータ**を介してつながる。回転する巨大な独楽じゃない。つまり──

**やる夫**：
**慣性 $\sum HS$ を持たないお!**
分母が小さいと、同じ $\Delta P$ でも RoCoF が跳ね上がる。
風力が多い＝同期発電機が少ない＝慣性が薄い＝ちょっとの事故で周波数が**崖から落ちる**。

……**第2幕の“タダの頑丈さ”＝慣性が、ここで消えてるお!**
やらない夫が『慣性は第7幕で失う』って何度も言ってたのは、これのことだったお!

**やらない夫**：
まだ第5幕だがな。だが本質を掴んだ。南オーストラリアの教訓は、直後は『再エネが悪い』と騒がれた。
だが公式報告の結論は違った。**悪かったのは風力の“変動”ではなく、“乗り切り設定”という人為的なパラメータ**だ。
風車のライドスルー回数を **6回から20回**に直したら、同じ嵐でも崩壊しないと結論された。[3]
実際その後、設定不備をめぐって事業者に制裁金も科された。

**やる夫**：
原因は“再エネそのもの”じゃなくて“設定の作り込み不足”だったお。
でも同時に、**慣性が薄い系統は事故に弱い**という構造的な弱さも露呈したお。
この2つは分けて考えなきゃいけないお。

**やらない夫**：
その峻別ができれば一人前だ。三つの大停電、共通する骨を並べてみろ。

**やる夫**：
並べるお。
- 2003北米：発端は木の枝（小さな N-1）。**致命傷は“見えなかった”こと**（警報バグ）。
- 2006欧州：発端は計画停止（想定内）。**致命傷は“勘で操作した”こと**（N-1未計算）。
- 2016南豪：発端は嵐（大きな外乱）。**致命傷は“設定と慣性不足”**（保護協調と低慣性）。

どれも、**最初の一撃はありふれた出来事**だお。
系統を殺したのは、一撃そのものじゃなくて、**その後の連鎖を止め損ねたこと**だお。
N-1 は“1個まで”の保険。カスケードは“止め方”の問題。別物なんだお。

**やらない夫**：
だから対策も層になる。
**保護協調**（切るべき所だけを最小範囲で切る）、
**系統分離／計画的アイランディング**（崩壊が広がる前にわざと切り離して被害を封じ込める）、
最後の砦が **ブラックスタート**──全部落ちた後、外部電源なしで発電所を再起動し、
系統を一から立ち上げる能力だ。真っ暗な中で最初の火種を熾す発電機を、必ず何台か確保しておく。

**やる夫**：
つなぐことは、光（相互バックアップ）と影（連鎖崩壊）の両方をくれるお。
CTOの仕事は、**光を最大化しつつ影の伝播を断つ壁**を、系統のあちこちに仕込むことなんだお。

---
## 第6幕　日本という特異点 ── 50/60 Hz 分断と、直流の復活

---
### 6-1　二つの周波数を持つ唯一の国

**やらない夫**：
第3幕で保留にした日本の悲劇を回収する。この国は、**世界で唯一、二つの商用周波数を持つ**。
静岡の富士川から新潟の糸魚川あたりを境に、**東が 50 Hz、西が 60 Hz**。
なぜこうなったか、第3幕の規格化の教訓を思い出せ。

**やる夫**：
『誰が最初に大量に据え付けたか』で決まる、経路依存性だお。
……ということは、東と西で、別々の国から発電機を買ったお?

**やらない夫**：
その通り。1895年、東京電燈が**ドイツのAEG**から発電機を輸入した。AEG は 50 Hz。
少し遅れて、大阪電燈が**アメリカのGE**から輸入した。GE は 60 Hz。
東の盟主と西の盟主が、たまたま違う大陸から機械を買った。ただそれだけだ。
その後、各々の周波数で発電所と工場と家電が増殖し、二度と後戻りできなくなった。

**やる夫**：
たった2社の最初の買い物が、130年後の国土を二分してるお……。
じゃあ今から片方に統一すればいいお。60 Hz に揃えるとか。

**やらない夫**：
試算がある。片方の全設備・全工場・全家庭の機器を作り替えると、**何十兆円**、そして何十年かかる。
現実的に不可能だ。第3幕で言った通り、巨大設備群が特定規格で据わった後の変更は
天文学的コストになる。**規格化に乗り遅れる**とは、こういうことだ。

---
### 6-2　混ぜられないなら、一度ちぎって縫い直す ── 直流の逆襲

**やらない夫**：
では東西で電気を融通したい。50 Hz と 60 Hz の交流を、そのまま電線でつなぐとどうなる?

**やる夫**：
独楽の回転数が違うのに手をつなぐお……無理だお。
50回転と60回転の歯車を直結したら、ガリガリ噛み合わずに壊れるお。
**位相が合わないから、交流同士は直接つなげない**お。どうすればいいんだお……

**やらない夫**：
一度、**交流であることをやめさせろ**。

**やる夫**：
交流をやめる……**直流にする**?
60 Hz の交流をいったん直流に変換すれば、周波数という概念が消えるお。
直流には位相も回転数もない。ただのプラスマイナスだお。
その直流を、今度は 50 Hz の交流に**作り直して**東側につなぐ!

……あーーーっ! **直流が蘇ったお!!**
第3幕で『直流は送電では死んだ』って握らされてたお!
あれは伏線だったお! 送電の主役の座は交流に奪われたけど、
**周波数の違う世界を橋渡しする**という、直流にしかできない仕事があったんだお!

**やらない夫**：
第3幕の保留、見事に回収したな。
その装置が **周波数変換所（FC）** だ。中身は『交流→直流→交流』。
直流を挟むから、入口と出口で周波数が違っていても構わない。
同じ理屈を長距離送電に使ったのが **HVDC（高圧直流送電）**。
日本では北海道と本州を結ぶ **北本連系** が海底ケーブルの直流送電だ。
直流は、(1)異周波数の橋渡し、(2)長距離・海底送電、(3)交流系統の分離、で王座に返り咲いた。

**やる夫**：
殺したはずの直流が、交流にできない仕事だけを引き受けて帰ってきたお。かっこいいお。

**やらない夫**：
技術史のディテールもやる。最初のFC、**佐久間周波数変換所**は 1965年に運転開始した。
当初の変換素子は**水銀整流器**（スウェーデンのASEA製）。やがて**サイリスタ**、今は**光サイリスタ**。
半導体電力変換の進歩が、そのままFC・HVDCの歴史でもある。
このアイデアの種は、実はイギリス＝フランス間の海底直流連系だった。それを異周波数の橋渡しに転用した。

---
### 6-3　細すぎた橋 ── 2011年3月の教訓

**やらない夫**：
さて、CTOとして一番痛い話をする。2011年3月11日、東日本大震災。
東側（50 Hz）の巨大発電所群が一斉に停止し、関東・東北は深刻な電力不足に陥った。
一方、西側（60 Hz）には電力の余裕があった。西から東へ送れば助かる。送れたと思うか?

**やる夫**：
FCがあるお! 交流→直流→交流で周波数を変換して送れるお! ……送れたお?

**やらない夫**：
**橋が細すぎた**。当時、東西を結ぶFCは佐久間・新信濃・東清水の3か所、
合計変換能力はわずか **約 120万 kW**。原発1〜2基分でしかない。[5]
西に十分な余力があっても、**その細い橋の容量までしか送れない**。
結果、東側では**計画停電**を余儀なくされた。橋の幅が、そのまま救援の上限になった。

**やる夫**：
130年前の“最初の買い物”のツケが、震災の日に**計画停電**という形で回ってきたお……。
しかも余ってる電気が目の前にあるのに、橋が細くて渡せない。悔しすぎるお。

**やらない夫**：
この教訓で、FCの**増強**が国家的に決まった。
2021年に**飛騨信濃**の新設で合計 **210万 kW** に拡大。
さらに **300万 kW** への増強が計画された。[5]
CTOとして刻め── **連系の容量は、平時の経済効率ではなく、“最悪の日”のために持つ保険**だ。
平時は無駄に見える太い橋が、非常時に何百万人を救う。

**やる夫**：
第5幕の予備力と同じ思想だお。ムダに見えるものが保険。
効率だけで系統を痩せさせると、いざという日に人が死ぬお。
……“細い橋”を作ったのは誰のせいでもない。歴史の惰性だお。
でもそれを**太くする決断**は、今のCTOにしかできないお。

**やらない夫**：
よく分かってきたな。歴史は選べない。だが、歴史が残した弱点にどれだけ投資するかは、選べる。

---
## 第7幕　脱炭素という新しい戦争 ── 慣性を失った系統

---
### 7-1　安くてクリーンなら増やせばいい ── ダックカーブ

**やらない夫**：
最後の技術的難関だ。脱炭素で、太陽光と風力を大量に入れる。CTOとして、方針は?

**やる夫**：
燃料費タダでCO2も出ないお。**安くてクリーンなんだから、どんどん増やせばいい**お。
石炭やガスを減らして、太陽光と風力で置き換えるお。単純明快だお。

**やらない夫**：
では、ある晴れた春の日を追う。横軸が時刻、縦軸が『**火力などで埋めるべき残りの需要**』だ。
太陽光がたっぷり発電する昼間、その残りはどうなる?

**やる夫**：
昼は太陽光が需要をごっそり食うから、火力で埋める分は**ガクンと減る**お。谷になるお。
……で、夕方になると?

**やらない夫**：
日が沈む。太陽光の出力がゼロへ向かう。だが人は帰宅して需要は増える。すると?

**やる夫**：
太陽光が消えるのと、需要が増えるのが**同時**に来るお。
残りの需要が、夕方に**急激に立ち上がる**お。谷の底から一気に山へ。
グラフの形が……昼にへこんで夕方に首がニュッと持ち上がる……**アヒル**だお!

**やらない夫**：
それが **ダックカーブ**。カリフォルニアの系統運用者が有名にした。二つの牙をむく。
一つ、**夕方のランプ**。数時間で火力を猛烈な速さで立ち上げねばならず、機動力のある電源が要る。
二つ、**昼の余剰**。太陽光が需要を上回れば、電気が余る。余った電気はどうする?

**やる夫**：
第1幕だお。**電気は貯められない**、需給同時同量だお。
余ったら周波数が上がって系統が壊れる。だから……**発電を止めるしかない**お。
せっかくのタダでクリーンな太陽光を、**捨てる**お。**出力抑制**だお。もったいないお!

**やらない夫**：
日本でも太陽光の多い九州などで、晴れた休日に太陽光を止める出力抑制が常態化した。
『安いから増やせばいい』の素朴案は、ここで最初のヒビが入る。
**増やしすぎると、増やした分をむしろ捨てることになる**。単純な足し算にならない。

---
### 7-2　最後の伏線回収 ── 慣性の消滅

**やらない夫**：
だがダックカーブは金の問題だ。もっと恐ろしいのは物理の問題だ。
太陽光や風力は、何を介して系統につながる?

**やる夫**：
**インバータ**だお。パネルの直流を交流に変換してつなぐ。
……回転する独楽じゃないお。
……あっ。**あっ。**

**やらない夫**：
気づいたか。言ってみろ。

**やる夫**：
**慣性がないお!!**
第1幕で発見して、第2幕で命を救われて、第5幕の南オーストラリアで正体を見た、あの慣性だお!
同期発電機は巨大な独楽で、$\sum HS$ の運動エネルギーがタダで需給の食い違いを一瞬肩代わりしてた。
でもインバータ電源は独楽を持ってない。慣性ゼロだお!

火力を太陽光に置き換えるって、CO2を減らすだけじゃない。
**系統からタダの緩衝材＝慣性を、1台ずつ抜いていく**ことなんだお!!

**やらない夫**：
**第1幕から張り続けた伏線、全部回収したな。** できる子、置換試験のログを。

**できる子**：
第2幕と同じく、50 MWを出している1号機を脱落させます。
全3台が同期機だった試験では、事故後に残る2台の $\sum HS=800$ MJ、実測RoCoFは約1.9 Hz/s。
次に、**事故後に残る2台のうち1台**を同容量のインバータ電源へ置換しました。
同じ1号機、同じ50 MWを脱落させると、残る同期機は1台で $\sum HS=400$ MJ。実測は約3.7 Hz/sです。

**やる夫**：
第2幕の式で確かめるお。最初は

$$\text{RoCoF} = \frac{50\times60}{2\times800} = 1.875 \text{ Hz/s} \approx 1.9 \text{ Hz/s}$$

置換後は

$$\text{RoCoF} = \frac{50\times60}{2\times400} = 3.75 \text{ Hz/s}$$

同じ50 MWの事故なのに、**生き残る同期機を1台置き換えただけで、周波数の落ち方がちょうど2倍**になったお。
第2幕で電話を殺した1.9 Hz/sが、目の前の計測で3.75 Hz/sへ変わった。
再エネ比率がもっと上がれば、第5幕の南オーストラリアの **−6.25 Hz/s** に届きかねないお。
クリーンにするほど、系統が**脆く**なる。**これが脱炭素という戦争の正体**だお。

**やらない夫**：
しかも失うのは慣性だけじゃない。**第4幕の電圧支持**も思い出せ。

**やる夫**：
同期発電機は、界磁で無効電力 $Q$ を出し入れして**電圧を支える**のも得意だったお。
同期機を減らすと、慣性（周波数の緩衝）と、電圧支持（$Q$ の供給）を**同時に失う**お。
働き者の同期機が抜けた穴を、両方とも別の手段で埋めなきゃいけないお。

---
### 7-3　失った機能を、作り直す

**やらない夫**：
では、失った機能を一つずつ人工的に取り戻す。これが現代のCTOの主戦場だ。
やる夫、まず固有名詞なしで、失ったものと必要な働きをペアにしろ。

**やる夫**：
やってみるお。

**(1) 慣性の喪失** →
- 周波数低下を検出した瞬間、蓄電池からミリ秒で電力を出す。
- インバータ自身に電圧と周波数の基準を作らせ、同期機のように事故へ踏ん張らせる。
- 発電はしなくても、回る機械を残して物理的な慣性を供給する。

**(2) 電圧支持（無効電力）の喪失** →
- 第4幕と同じく、必要地点で半導体装置や回転機から $Q$ を注入する。

**(3) 昼の余剰と夕方のランプ（ダックカーブ）** →
- **蓄電池**：昼に充電、夕方に放電。谷を埋め山を削る。
- **揚水発電**：昼に水を汲み上げ、夕方に落として発電。“貯められない電気”を“位置エネルギーの水”に化かす。第1幕の宿題の、部分的な答えだお。
- **需要側の調整（デマンドレスポンス）**：貯めるのが無理なら、**使う側の時間をずらす**。余ってる昼に動かす。

**(4) 出力抑制（もったいない）** →
- 連系線を太くして余った電気を他エリアへ送る（第6幕のFC増強はこれにも効くお!）。
- 余剰で水素を作る、EVに充電する……“余った瞬間に別の形に変える”

**できる子**：
現場で呼ぶ名前を付けます。蓄電池の瞬発力は**高速周波数応答**。
自分で基準を作る方式は**グリッドフォーミング・インバータ**で、従来の追従型はグリッドフォロイング。
回る機械だけを残すのが**同期調相機**、半導体で無効電力を出し入れするのが**SVC / STATCOM**です。

**やる夫**：
名前を暗記する前に、穴の形を見ればいいんだお。必要な機能を決めれば、現場の道具がそこへ刺さるお。

**やらない夫**：
見事な棚卸しだ。ここで第1幕の**最大の伏線**に戻るぞ。俺の最初の遺言は何だった?

**やる夫**：
『この会社が売る商品は**在庫を持てない**』だお。
……今なら分かるお。蓄電池も揚水も水素もEVも、**在庫を持てないという宿命への、部分的な抵抗**なんだお。
電気そのものは相変わらず貯められない。だから、
**化学エネルギー（電池）、位置エネルギー（揚水）、水素、需要の時間シフト**……
“電気以外の形”に一瞬で化けさせて、間接的に貯める。
完全には勝てない。でも、少しずつ在庫の概念を取り戻していく戦いなんだお。

第1幕で『貯めればいい』と言って撃沈した やる夫は、まだ甘かった。
正しくは──**貯められないという制約と、一生付き合いながら、あの手この手で緩めていく**。
それが電力事業なんだお。

**やらない夫**：
そこに立てたなら、お前はもうCTOの資格がある。最後に、経営の話で締めよう。

---
## 第8幕　CTOの決算 ── 経営・投資・制度、そして 2050年の設計

---
### 8-1　なぜ電気は独特の商売なのか ── 設備産業と規制の宿命

**やらない夫**：
技術は分かった。だがCTOは技術だけでは務まらん。まず金の性質を掴め。
発電所や送電線は、造るのにいくらかかり、何年使う?

**やる夫**：
発電所1基で数千億円、送電網は兆の世界だお。そして寿命は……**数十年**だお。
火力で40年、送電鉄塔は60年超のものもザラだお。

**やらない夫**：
つまり電力事業は、**巨額の初期投資を数十年かけて回収する**、超・長期の設備産業だ。
今日打つ投資判断が、半世紀後の系統を縛る。第6幕の“最初の買い物が130年縛る”と同じ構造だ。
しかも需要は同時同量で待ったなし、停電は社会に致命的。だからこの産業は
**規制**と切り離せない。歴史的に、電力は**地域独占＋総括原価**で守られてきた。

**やる夫**：
総括原価? かかった費用に一定の利潤を乗せて料金にする、ってやつかお。

**やらない夫**：
そうだ。設備に投じた資本（**レートベース**）に規制上の報酬率を掛けて回収を認める。
長期・巨額投資を安定回収できる代わりに、独占の弊害（高コスト・非効率）が起きやすい。
ここで経営問題だ。真夏の一瞬だけ15 GWを使う都市と、一年中なるべく平らに15 GW近く使う都市。
同じ最大設備を造るなら、1 kWhあたりを安くできるのはどちらだ?

**やる夫**：
平らな方だお。同じ発電所と送電線が遊ばず、たくさんのkWhを売れる。
ピークに対する平均需要の比を上げればいい。昼の工場と夜の家庭みたいに、違う時間帯の需要を混ぜるお。

**やらない夫**：
それが**負荷率**だ。この原理を料金と事業へ徹底した象徴が、20世紀初頭アメリカの
**サミュエル・インサル**だった。需要を平準化し、規模の経済で電気を安くした一方、
持株会社を積み上げた巨大電力帝国は大恐慌で崩壊した。

**やる夫**：
需要を束ねるほど設備は効率化する。でも束ねた会社には独占と金融膨張の力も集まる。
大型化と同じで、経営でも“大きさ”が光と影を両方連れてくるお。

---
### 8-2　独占をほどく ── 自由化・発送電分離・市場

**やらない夫**：
20世紀末から、世界はこの独占を**ほどき**始めた。**自由化**だ。素朴に考えろ。
発電を競争に開けば、安く効率的になる。じゃあ全部競争入札で決めればいい。どうだ?

**やる夫**：
発電は競争でいいお。でも……**送電網は競争にできない**お。
2本目3本目の送電網を並べて敷くのは不合理だお（自然独占）。
しかも第1幕の同時同量、第2幕の周波数制御は、**誰か一人が全体を見て調整**しなきゃ回らないお。
だから、**競争させる部分（発電・小売）と、中立に共用する部分（送配電・系統運用）を分ける**んだお。

**やらない夫**：
それが **発送電分離（アンバンドリング）**。日本でも2020年に法的分離が実施された。
送配電会社は誰の発電も差別せず中立に運び、系統運用者が同時同量と周波数を守る。
発電と小売は市場で競争する。ここで市場を設計するぞ。
第2幕の“4層の制御”を、そのまま市場商品にしていく。何をいくつ作る?

**やる夫**：
対応させてみるお。

- **卸電力市場（スポット等）**：翌日・当日の電力量〔kWh〕を取引。第2幕の経済負荷配分＝メリットオーダーが、そのまま市場価格になるお。限界費用の安い電源から約定するお。
- **需給調整市場**：第2幕の一次・二次・三次調整（＝調整力）を商品化。周波数を保つ“瞬発力”を売買するお。
- **容量市場**：ここが厄介だお。第5幕の予備力、第6幕の“最悪の日のための太い橋”。
これらは**平時は使わないのに、いざという時のために存在してもらう**必要があるお。
でもスポット市場は“今発電した電気”にしか払わないから、**待機してるだけの電源**が食えなくなって撤退するお。
だから **“いざという時に発電できる能力〔kW〕そのもの”に対価を払う**市場が要るお。

**やらない夫**：
その洞察が肝だ。エネルギー〔kWh〕だけ売買すると、**信頼度に必要な待機容量が市場から消える**。
本当に消えるか、単純化したピーク電源で計算しよう。出力40 MW、年間固定費6億円。
出番は猛暑の10時間だけで、その10時間に燃料費を引いた売電粗利が1 kWhあたり10円だとする。

**やる夫**：
年間の発電量は $40{,}000\text{ kW}\times10\text{ h}=400{,}000\text{ kWh}$。
粗利は400万円しかないお。固定費6億円との差、**5億9600万円**が回収できない。
能力1 kWあたりなら、年間 $596{,}000{,}000/40{,}000=14{,}900$ 円の不足だお。

**できる子**：
その電源が退出すると、第5幕の猛暑日に15 MW足りなくなります。平時に発電しないことと、不要であることは別です。

**やる夫**：
この単純例では、スポット収入で埋まらない5億9600万円が**ミッシングマネー**だお。
希少時の高価格や相対契約でも一部は回収できるけど、それで必要容量を確実に残せないなら、
不足する能力に対価を払う仕組みが要るお。だから kWh の市場とは別に、能力〔kW〕の市場を足すんだお。

**やらない夫**：
市場は万能じゃない。**第1幕の同時同量、第5幕の予備力、という物理の制約を、
わざわざ商品として作り直さないと、市場は信頼度を勝手には買ってくれない**。

**やる夫**：
自由化は“競争に開く”だけじゃ足りないお。
物理が要求するもの（周波数・電圧・予備力・慣性）を、**一つずつ市場の商品に翻訳**して、
初めて競争と信頼度が両立するんだお。放り出すと南オーストラリアや欠乏が待ってるお。

---
### 8-3　クライマックス ── 2050年の系統を、要請から設計する

3か月後。取締役会当日。正面のスクリーンには「2050年設備投資計画」の採決時刻まで、残り40分と出ていた。

**取締役会議長**：
白紙小切手は出せない。脱炭素、停電回避、料金抑制を同時に満たし、なぜその設備が要るのかを説明してくれ。
一つでも根拠のない部品があれば、計画は差し戻す。

**できる子**：
運用部門からは、離島試験のRoCoF、猛暑日のN-1不足、東西融通の上限を添付しました。
机上の想定ではなく、ここまでの観測値です。

**やらない夫**：
では総仕上げだ。お前はCTOとして、取締役会に2050年カーボンニュートラルの系統を示せ。
まず、**満たすべき要請**を番号で全部並べろ。ここまでの全幕が武器になる。

**やる夫**：
並べるお。

**要請1（同時同量）**：発電と需要が常時一致。周波数 60±わずか（第1・2幕）。
**要請2（脱炭素）**：CO2 実質ゼロ。化石燃料の常時焚きは原則禁止（第7幕）。
**要請3（慣性・電圧支持）**：低慣性でも RoCoF と電圧が崩れない（第4・5・7幕）。
**要請4（信頼度 N-1・耐カスケード）**：1個壊れても供給継続、連鎖を止める壁（第5幕）。
**要請5（余剰と変動の吸収）**：昼の余剰・夕方のランプを捨てずに吸収（第7幕）。
**要請6（経済性）**：総コストと料金が社会的に持続可能（第8幕）。
**要請7（レジリエンス）**：震災級の非常時にも広域で融通（第6幕）。

じゃあ、素朴な候補から順に試して、要請違反で殺していくお。

**やらない夫**：
やってみろ。第5幕の“候補棄却”方式だ。

**やる夫**：
**候補A：太陽光・風力100%、蓄電なし。**
→ 要請1・3・5で即死。慣性ゼロで RoCoF 崖、夜と無風で発電ゼロ、昼は捨てるだけ。**棄却**。

**候補B：原子力100%。**
→ CO2は消える（要請2○）。でも原子力は出力を機敏に上下できないから、
ダックカーブの夕方ランプ（要請5）に追従できない。単機が巨大で N-1（要請4）も重い。
安全と立地の社会的制約も大きい。単独では**棄却**。

**候補C：火力を残してバランスを取る。**
→ 楽だけど要請2（脱炭素）に真っ向から違反。**棄却**……

……あっ、分かってきたお。**どれか一つの電源で全要請は満たせない**んだお。
要請同士が引っ張り合ってる。脱炭素（要請2）と慣性（要請3）が喧嘩し、
経済性（要請6）と信頼度（要請4・7）が喧嘩する。第3幕の“単体最適と全体最適のズレ”だお。

だから答えは**一つの銀の弾丸じゃなく、役割分担のポートフォリオ**になるお。

- **変動再エネ（太陽光・風力）**：脱炭素の主力エネルギー源（要請2）。ただし慣性は生まない。
- **蓄電池・揚水**：変動と余剰の吸収（要請5）、高速周波数応答で慣性の代役（要請3）。
- **グリッドフォーミング・インバータ／同期調相機**：慣性と電圧支持の人工供給（要請3・4）。
- **調整力を持つ電源（水素・アンモニア焚き、または一部の火力＋CCS、原子力、水力）**：
夕方ランプと無風・夜の“埋め”（要請1・5）と、慣性の物理供給（要請3）。
- **太い連系線・FC**：広域で変動を均し、非常時に融通（要請5・7）。
- **需要側（DR・EV）**：貯められない制約を“使う時間をずらす”で緩める（要請1・5）。
- **市場（kWh＋kW＋調整力）**：以上を最小コストで組み合わせる価格の仕組み（要請6）。

単一の正解に**一意化**はできない。でも、**満たすべき要請の集合が、必要な部品の集合をほぼ決めてしまう**。
どの部品も、いずれかの要請に紐づいてるお。無駄な部品が一つもないお。

**やらない夫**：
それが電力系統の設計だ。物理の要請が、構成をほぼ強制する。
CTOの自由は『どの部品を使うか』ではなく『**どの配合で、いつ、いくら投資するか**』にある。
配合を間違えれば、南オーストラリアになるか、2011年の計画停電になるか、料金高騰になる。

**取締役会議長**：
単一電源への賭けではなく、各投資がどの要請を買うかは分かった。段階ごとの費用と撤退条件を付けることを条件に、承認する。

**やる夫**：
通ったお……。でも完成予想図を売ったんじゃないお。
事故データで要請を決め、要請ごとに必要な機能へ予算を付ける**更新可能な計画**を通したんだお。

---
### 8-4　全行程の答え合わせ

**やらない夫**：
就任初日を思い出せ。俺は『電気は在庫を持てない』とだけ言った。あの一言から、ここまで来た。
振り返って、どこで一番引っかかった?

**やる夫**：
引っかかった場所を並べてみて、気づいたお。**全部が要所だった**お。

- 『貯めればいい』で転んだ（第1幕）→ 同時同量と、体温計としての周波数に化けた。
- 『電話で直す』で転んだ（第2幕）→ 慣性・ドループ・AGC・予備力の4層に化けた。
- 『直流で送る』で転んだ（第3幕）→ $I^2R$ と変圧器、そして規格化・大型化の歴史に化けた。
- 『ワットだけ考える』で転んだ（第4幕）→ 無効電力と Q-V デカップリング、電圧の地産地消に化けた。
- 『全部つなげば安心』で転んだ（第5幕）→ N-1 とカスケード、三大停電の教訓に化けた。
- 『揃えればいい／混ぜればいい』で転んだ（第6幕）→ 経路依存と、直流の逆襲、太い橋の思想に化けた。
- 『安いから増やせばいい』で転んだ（第7幕）→ ダックカーブと、慣性の喪失に化けた。
- 『競争に開けばいい』で転んだ（第8幕）→ 物理を市場商品に翻訳する設計に化けた。

最初に思いついた“一番簡単そうな案”が、**全部きれいに間違ってた**お。
でもその間違い方の一つ一つが、この産業の急所そのものだったお。
電力系統は、**素朴な直観がことごとく裏切られる場所**に、要のノウハウが埋まってるんだお。

**やらない夫**：
そして忘れるな。お前が回収した伏線は3本だった。
**『貯められない』** は、蓄電池・揚水・水素・DRという“間接的な在庫”への終わりなき抵抗として。
**『直流の死』** は、FCとHVDCという“交流にできない仕事”の担い手として蘇った。
**『慣性』** は、第1幕でタダで見つけ、第2幕で命を救われ、第7幕で脱炭素と引き換えに失った。
この3本の糸が、発電から送電、経営、脱炭素までを貫いている。バラバラの知識じゃない。**一つの綱渡り**だ。

**やる夫**：
見えない綱渡り……就任初日にやらない夫が言った言葉、やっと重さが分かったお。

---
### 8-5　まだ誰も解いていない問題

**やらない夫**：
最後に、餞別だ。この分野は**完成していない**。お前の代で、まだ答えの出ていない問いを置いていく。

- **低慣性系統の限界**：再エネ比率を100%へ近づけるとき、慣性ゼロの系統を安定に保つ制御は、
まだ世界中で研究途上だ。グリッドフォーミングは切り札か、それとも別の落とし穴か。
- **季節間貯蔵**：蓄電池は数時間、揚水は1日。だが『夏の余剰を冬へ』のような**季節をまたぐ貯蔵**は、
水素・合成燃料しか候補がなく、コストも効率も未解決だ。第1幕の宿題は、まだ本当には終わっていない。
- **超広域連系 vs 分散自立**：巨大なメッシュで均すべきか（第5幕の光）、
それとも小さく切って連鎖を断つべきか（第5幕の影）。最適な“つなぎ方”の答えは出ていない。
- **サイバー**：2003年の敵は木の枝とバグだった。次の敵は、遠隔からの攻撃かもしれない。
- **需要の激変**：データセンターとAI、EV、ヒートポンプ。需要そのものが桁で変わりつつある。

電気は在庫を持てない。この一点だけは、100年前も、お前の代も、たぶん次の代も、変わらない。
その制約の上で、人類がどこまで賢く踊れるか──それを続けるのが、CTOという仕事だ。

**やる夫**：
……初日は『でっかい電池を置けばいい』って言ってた やる夫が、
今は『在庫を持てない制約と、一生付き合う覚悟』の話をしてるお。
引き受けるお。この綱渡り、やる夫が渡すお。

**やらない夫**：
行ってこい、CTO。

---
**── 完 ──**

---
## 参考文献

1. U.S.-Canada Power System Outage Task Force, *Final Report on the August 14, 2003 Blackout in the United States and Canada* (2004). ── 第5幕、北米大停電の規模・経過・制度上の教訓。
2. UCTE, *Final Report: System Disturbance on 4 November 2006* (2007). ── 第5幕、欧州系統分離の経過と復旧。
3. Australian Energy Market Operator (AEMO), *Black System South Australia 28 September 2016: Final Report* (2017). ── 第5・7幕、風力発電所の保護設定、発電脱落、RoCoF。
4. Prabha Kundur, *Power System Stability and Control*, McGraw-Hill (1994). ── 第1・2・4・5幕、同期機、周波数・電圧安定度、系統制御の基礎。
5. 電力広域的運営推進機関「東京中部間連系設備に係る広域系統整備計画」および関連する進捗資料。── 第6幕、東西周波数変換設備の増強。
